NYISOName,PTID,Zone,UnitType,FuelType,Latitude,Longitude,maxPower,minPower,maxRampAgc,maxRamp10,maxRamp30,maxRamp60,HeatRateLM_1,HeatRateLM_0,HeatRateLM_R2,HeatRateQM_2,HeatRateQM_1,HeatRateQM_0,HeatRateQM_R2,useQM
"Arthur Kill ST 2",23512,J,Steam Turbine,Natural Gas,40.5915,-74.2027,349,96,2.85,28.5,85.5,171,8.65412318896438,251.263112851403,0.996140559594236,0.000856983770858873,8.32798731911618,275.66847300879,0.99616983292029,1
"Arthur Kill ST 3",23513,J,Steam Turbine,Natural Gas,40.5915,-74.2027,539,1,3.10833333333333,31.0833333333333,93.25,186.5,8.68808340821397,383.996016265124,0.985478146327669,-0.00289391633588232,9.96495091979835,270.306873288749,0.988941347560645,1
"Allegany",23514,B,Combined Cycle,Natural Gas,42.5083,-78.0661,66,13,0.733333333333333,7.33333333333333,22,44,6.7426811644242,56.5557270303053,0.811380569919747,-0.0393733277437275,9.9360608508798,-3.56980788872612,0.817869502104058,1
"Brooklyn Navy Yard",23515,J,Combined Cycle,Natural Gas,40.6994,-73.9758,240,115,1.59166666666667,15.9166666666667,47.75,95.5,10.2874648274776,223.80789252022,0.964558236894403,-0.0411652028272295,25.2183433817244,-1084.24623579676,0.988336283984875,1
"Astoria 3",23516,J,Steam Turbine,Fuel Oil 2,40.7869,-73.9122,756,162,6.03333333333333,60.3333333333333,181,362,4.50463614191795,251.915458139702,0.997412659812148,0.000376996336525718,4.21036552576828,292.598710856524,0.99756301300598,1
"Astoria 5",23518,J,Steam Turbine,Fuel Oil 2,40.7869,-73.9122,776,164,6.46666666666667,64.6666666666667,194,388,4.39443257111512,273.336491925867,0.984962915855474,0.00024956870900207,4.195305217324,302.013280915023,0.985028846956711,1
"Wading River 1",23522,K,Combustion Turbine,Fuel Oil 2,40.9569,-72.8774,102,11.5,1.25833333333333,12.5833333333333,37.75,75.5,12.4970665511006,15.9554796599624,0.94721818715491,-0.0525517003256464,18.1247188776787,-98.0123742038093,0.955462279066761,1
"Bowline 1",23526,G,Steam Turbine,Natural Gas,41.2044,-73.9689,621,96,6.20833333333333,62.0833333333333,186.25,372.5,8.28272077104178,691.513147285294,0.987207375408792,-0.00396430996617685,11.0312407781765,358.196580378001,0.990687462063859,1
"Ravenswood ST 01",23533,J,Steam Turbine,Fuel Oil 6,40.7585,-73.9451,380,2,2.75,27.5,82.5,165,8.94948519698996,230.515439739464,0.989740523767275,0.00218714485163509,8.08572655458763,290.300792683369,0.989956856747196,1
"Ravenswood ST 02",23534,J,Steam Turbine,Fuel Oil 6,40.7585,-73.9451,1000,4,7.85,78.5,235.5,471,9.05976096861761,584.337761334885,0.992012646396131,-0.00100854889815999,9.94489454192635,476.016382219178,0.993035612578433,1
"Ravenswood ST 03",23535,J,Steam Turbine,Fuel Oil 6,40.7585,-73.9451,392,83,2.78333333333333,27.8333333333333,83.5,167,8.97826700020151,217.576147923814,0.996071681416528,0.000345192562539171,8.83908691394232,227.701709942256,0.996076107156046,1
"Somerset",23543,A,Steam Turbine,Coal,43.3561,-78.6039,731,173,5.39166666666667,53.9166666666667,161.75,323.5,7.56411789056167,611.199720914661,0.993882016742659,0.00194956210894387,5.90341096827982,875.57468968981,0.994957788739977,1
"Barrett ST 01",23545,K,Steam Turbine,Natural Gas,40.6169,-73.6486,209,63,2.25833333333333,22.5833333333333,67.75,135.5,10.0009836402258,74.3029337813657,0.996203132148456,0.0054592965413605,8.56862119661785,156.832826293383,0.996542840666332,1
"Barrett ST 02",23546,K,Steam Turbine,Natural Gas,40.6169,-73.6486,201,63,1.425,14.25,42.75,85.5,9.83078695818046,52.3427653810606,0.994618454052855,0.00427683679919657,8.74864371841104,112.004084593674,0.994804204390645,1
"Wading River 2",23547,K,Combustion Turbine,Fuel Oil 2,40.9569,-72.8774,94,9.3,1.35,13.5,40.5,81,13.4090797396788,-34.7712915275003,0.977651901731687,-0.0325142528870681,16.6475827791796,-93.417872769502,0.98026860849468,1
"Northport 1",23551,K,Steam Turbine,Natural Gas,40.9231,-73.3417,410,109,4.425,44.25,132.75,265.5,9.3157347852163,171.423992136943,0.994754920484924,0.000276346761698213,9.18068804846194,185.183008865756,0.994754835534991,1
"Northport 2",23552,K,Steam Turbine,Natural Gas,40.9231,-73.3417,410,111,2.575,25.75,77.25,154.5,9.75755653210778,195.890562876352,0.992850522669432,-0.00211088301831216,10.8100379744889,85.7533458053137,0.993012424559848,1
"Northport 3",23553,K,Steam Turbine,Natural Gas,40.9231,-73.3417,411,110,2.575,25.75,77.25,154.5,9.329919909501,174.941110463539,0.996312604784078,0.00140659725978763,8.63344715842495,247.022664407475,0.996395929863477,1
"Port Jefferson 3",23555,K,Steam Turbine,Fuel Oil 6,40.9503,-73.0786,201,46,1.425,14.25,42.75,85.5,9.63740737306526,63.9595189647331,0.864469335485952,0.0276413735542674,3.2272471384997,351.838232110311,0.872938351515804,1
"Greenidge 4",23583,C,Steam Turbine,Natural Gas,42.6789,-76.9483,113,36,1.03333333333333,10.3333333333333,31,62,10.2988277447516,43.4925453477212,0.905179582473891,0.0594533805863986,1.93518517734531,282.65884200731,0.912104211130439,1
"Cayuga 1",23584,C,Steam Turbine,Coal,42.6028,-76.6336,166,60,1.26666666666667,12.6666666666667,38,76,9.30821100550101,112.210668243682,0.994831412020421,-0.00349379791581571,10.0369122107495,80.3975250893106,0.994895493471124,1
"Danskammer 1",23586,G,Steam Turbine,Natural Gas,41.573,-73.9646,74,15,0.641666666666667,6.41666666666667,19.25,38.5,12.5953981874093,48.2785297185079,0.910524248032824,0.134765100096938,-1.07742216204568,338.592623768201,0.913951537200347,1
"Roseton 1",23587,G,Steam Turbine,Fuel Oil 6,41.5711,-73.9739,622,88.2,4.125,41.25,123.75,247.5,9.10162993480172,316.229631154472,0.994366983273887,0.00107152992845257,8.30128997356794,429.037401283483,0.994540042728814,1
"Roseton 2",23588,G,Steam Turbine,Fuel Oil 6,41.5711,-73.9739,635,82.9,4.19166666666667,41.9166666666667,125.75,251.5,8.41761694282941,451.988313907379,0.938957493179097,0.00249414194577803,6.70126838036743,686.96062623289,0.940900694256701,1
"Danskammer 2",23589,G,Steam Turbine,Natural Gas,41.573,-73.9646,70,25,0.733333333333333,7.33333333333333,22,44,11.4439634983408,80.9333233783349,0.829632704173638,0.188653345853281,-6.94281297228471,466.7112955283,0.83974258767541,1
"Danskammer 3",23590,G,Steam Turbine,Natural Gas,41.573,-73.9646,147,8.8,1.20833333333333,12.0833333333333,36.25,72.5,8.50667015374301,152.736870497001,0.950638917669674,0.0102566446066445,6.63700573662402,213.952299758767,0.950139351345409,1
"Danskammer 4",23591,G,Steam Turbine,Natural Gas,41.573,-73.9646,243,18.6,1.825,18.25,54.75,109.5,7.63648122238544,197.182342641958,0.97498893792232,-0.00186889811434529,8.15315724393388,171.484310320971,0.974070654662375,1
"Bowline 2",23595,G,Steam Turbine,Natural Gas,41.2044,-73.9689,593,115,4.9,49,147,294,9.99922791197259,300.811246980746,0.993940720773085,0.00436368157622599,6.96723233115964,689.561059404457,0.995985344530469,1
"Oswego 5",23606,C,Steam Turbine,Fuel Oil 6,43.46,-76.53,866,73.6,4.16666666666667,41.6666666666667,125,250,8.90237975880681,699.248892486524,0.985109881153497,0.00247914049065942,6.48035838969806,1081.02619878639,0.987313720274526,1
"Oswego 6",23613,C,Steam Turbine,Fuel Oil 6,43.46,-76.53,862,76.6,4.025,40.25,120.75,241.5,8.93024576241426,604.669598952894,0.997966435677547,0.000562881225090865,8.38129066761473,692.478030719413,0.998055585725188,1
"Port Jefferson 4",23616,K,Steam Turbine,Fuel Oil 6,40.9503,-73.0786,204,45,1.46666666666667,14.6666666666667,44,88,9.70884155187178,150.148379237222,0.991870973323609,0.00230330388376024,9.19203803336947,171.092924265399,0.991920585785499,1
"Hillburn GT",23639,G,Jet Engine,Natural Gas,41.1269,-74.1653,37,1,0.491666666666667,4.91666666666667,14.75,29.5,13.4884572026158,-6.13925967011725,0.794790087036305,0.539755168614017,-4.56022340595586,48.0378633420034,0.890501461188639,1
"Shoemaker GT",23640,G,Jet Engine,Natural Gas,41.4278,-74.4186,37,1.5,0.5,5,15,30,18.1186749485244,-89.8937836519921,0.751146064859936,0.841192510981537,-17.632988255678,172.816578688493,0.870428316635354,1
"Northport 4",23650,K,Steam Turbine,Natural Gas,40.9231,-73.3417,413,110,3.75,37.5,112.5,225,9.31589619113782,210.256743090639,0.989092376817687,0.000365772878027009,9.13155872836285,230.109096649003,0.989094455519119,1
"Athens 1",23668,F,Combined Cycle,Natural Gas,42.2728,-73.8492,390,277,3.525,35.25,105.75,211.5,6.33854650818528,153.908657704251,0.976768068947119,-0.00437717769530899,9.17132619777684,-301.24755628431,0.977215027399801,1
"Athens 2",23670,F,Combined Cycle,Natural Gas,42.2728,-73.8492,378,274,2.65833333333333,26.5833333333333,79.75,159.5,6.57502527497323,92.5248565030009,0.9705515042746,-0.00258631324290305,8.18939143301317,-158.055481386613,0.970635951754222,1
"Athens 3",23677,F,Combined Cycle,Natural Gas,42.2728,-73.8492,392,281,2.5,25,75,150,7.11849986937086,-11.9912828638511,0.970188234320941,0.000568977159614188,6.74371452424939,49.2726595909163,0.970184539394811,1
"Glenwood GT 02",23688,K,Combustion Turbine,Fuel Oil 2,40.8269,-73.6479,64,7,0.866666666666667,8.66666666666667,26,52,13.7597351506095,13.9879530436974,0.973284685924336,-0.0159788182776005,14.8037822356123,3.12713751556365,0.971631764337466,1
"Glenwood GT 03",23689,K,Combustion Turbine,Fuel Oil 2,40.8269,-73.6479,64,7.9,0.775,7.75,23.25,46.5,14.2199632703034,8.91809277649299,0.980120663633208,-0.0410631612914305,17.0706368033317,-25.9305520331281,0.980119772971108,1
"Holtsville 01",23690,K,Jet Engine,Fuel Oil 2,40.8153,-73.0664,17,1.9,0.216666666666667,2.16666666666667,6.5,13,17.1912531601646,2.31428394388541,0.993114485514331,-0.0132311860216332,17.4225513186204,1.52592550347728,0.992975001587845,1
"Holtsville 02",23691,K,Jet Engine,Fuel Oil 2,40.8153,-73.0664,17,1.8,0.216666666666667,2.16666666666667,6.5,13,17.1795742247407,2.45746666320085,0.992932313679729,-0.0124031450065506,17.3968112585435,1.71336888030136,0.992784460106173,1
"Holtsville 03",23692,K,Jet Engine,Fuel Oil 2,40.8153,-73.0664,15,1,0.208333333333333,2.08333333333333,6.25,12.5,17.1614894729338,0.72139632146764,0.998587963709112,0.0642358711029679,16.176086603916,2.99805895709931,0.998712306746746,1
"Holtsville 04",23693,K,Jet Engine,Fuel Oil 2,40.8153,-73.0664,15,1,0.208333333333333,2.08333333333333,6.25,12.5,17.1614894729338,0.72139632146764,0.998587963709112,0.0642358711029679,16.176086603916,2.99805895709931,0.998712306746746,1
"Holtsville 05",23694,K,Jet Engine,Fuel Oil 2,40.8153,-73.0664,16,2,0.175,1.75,5.25,10.5,17.223693137582,1.80494661327996,0.970124277938349,-0.051327548491071,18.0315925186195,-0.657748135743089,0.969822337899158,1
"Holtsville 06",23695,K,Jet Engine,Fuel Oil 2,40.8153,-73.0664,16,2,0.175,1.75,5.25,10.5,17.223693137582,1.80494661327996,0.970124277938349,-0.051327548491071,18.0315925186195,-0.657748135743089,0.969822337899158,1
"Holtsville 07",23696,K,Jet Engine,Fuel Oil 2,40.8153,-73.0664,16,1,0.208333333333333,2.08333333333333,6.25,12.5,18.0187308952393,-1.20926590691768,0.97282033080278,0.121448303545143,16.088149687752,3.38867552158653,0.973090172759186,1
"Holtsville 08",23697,K,Jet Engine,Fuel Oil 2,40.8153,-73.0664,16,1,0.208333333333333,2.08333333333333,6.25,12.5,18.0227644403742,-1.25614574475043,0.972073425024008,0.123112531474463,16.0542162425749,3.53859891665391,0.972349019300512,1
"Holtsville 09",23698,K,Jet Engine,Fuel Oil 2,40.8153,-73.0664,15,1,0.208333333333333,2.08333333333333,6.25,12.5,17.4689538521412,-0.244622569491238,0.976411299896168,0.0218047749040451,17.1761212769817,0.272029866077022,0.97597965664547,1
"Holtsville 10",23699,K,Jet Engine,Fuel Oil 2,40.8153,-73.0664,15,1,0.208333333333333,2.08333333333333,6.25,12.5,17.4689538521412,-0.244622569491238,0.976411299896168,0.0218047749040451,17.1761212769817,0.272029866077022,0.97597965664547,1
"Barrett GT 01",23704,K,Combustion Turbine,Natural Gas,40.6169,-73.6486,22,1,0.325,3.25,9.75,19.5,15.6697310474324,5.28732325349511,0.985582554594953,-0.196433398784829,19.7590353710296,-7.04450268351237,0.989926552887177,1
"Barrett GT 02",23705,K,Combustion Turbine,Natural Gas,40.6169,-73.6486,22,1,0.325,3.25,9.75,19.5,15.6697310474324,5.28732325349511,0.985582554594953,-0.196433398784829,19.7590353710296,-7.04450268351237,0.989926552887177,1
"Barrett 03",23706,K,Combustion Turbine,Natural Gas,40.6169,-73.6486,24,1,0.35,3.5,10.5,21,15.6841222272309,5.81192347147942,0.981602404673471,-0.18846330448633,19.7741808181199,-8.28752912086473,0.985740621231626,1
"Barrett 04",23707,K,Combustion Turbine,Natural Gas,40.6169,-73.6486,24,1,0.35,3.5,10.5,21,15.6841222272309,5.81192347147942,0.981602404673471,-0.18846330448633,19.7741808181199,-8.28752912086473,0.985740621231626,1
"Barrett 05",23708,K,Combustion Turbine,Natural Gas,40.6169,-73.6486,22,1,0.325,3.25,9.75,19.5,15.6101478107631,4.07382942785786,0.98529002623385,-0.180597180493242,19.309979294527,-6.66786610914878,0.988551020904194,1
"Barrett 06",23709,K,Combustion Turbine,Natural Gas,40.6169,-73.6486,22,1,0.325,3.25,9.75,19.5,15.6101478107631,4.07382942785786,0.98529002623385,-0.180597180493242,19.309979294527,-6.66786610914878,0.988551020904194,1
"Barrett 08",23711,K,Combustion Turbine,Natural Gas,40.6169,-73.6486,23,2,0.35,3.5,10.5,21,15.3233296308635,6.14736238240861,0.982135758904093,-0.171200653509155,19.3059560214739,-9.27311754950108,0.985578173749552,1
"West Babylon 4",23714,K,Combustion Turbine,Fuel Oil 2,40.6953,-73.3497,65,7.5,0.808333333333333,8.08333333333333,24.25,48.5,13.1431920014313,24.1624144611413,0.985445675886863,-0.0743296438831767,18.1565727793631,-45.5867208335436,0.991152192858034,1
"Freeport CT 1",23764,K,Combustion Turbine,Natural Gas,40.6447,-73.5683,50,26,0.583333333333333,5.83333333333333,17.5,35,23.249293636798,-663.271190644283,0.854047355207257,0.550804658725722,-21.7861905888757,235.038554062939,0.871500799816686,1
"Indeck-Silver Springs",23768,C,Combined Cycle,Natural Gas,42.6544,-78.0772,60,12,0.65,6.5,19.5,39,6.67822173149851,114.870022229693,0.934867067368616,0.0625594424311229,2.38998572195004,177.730486660656,0.949656361958353,1
"Sterling",23777,E,Combined Cycle,Natural Gas,43.0803,-75.6003,43,16.6,0.375,3.75,11.25,22.5,8.75954509225287,94.2650157103241,0.994081481972846,-0.0123138224621327,9.52147294550771,83.018076693363,0.994250462353636,1
"Indeck-Yerkes",23781,A,Combined Cycle,Natural Gas,42.9671,-78.9182,57,13,0.633333333333333,6.33333333333333,19,38,7.79847914485021,67.3259458492061,0.94416668326915,-0.00598631161077299,8.21902158058564,60.8057694311173,0.944117346804977,1
"Indeck-Oswego",23783,C,Combined Cycle,Natural Gas,43.4682,-76.4965,61,13.7,0.7,7,21,42,6.85003509264458,93.833819676102,0.934228700688766,0.0510699624522864,2.60358430520364,176.794107934758,0.940807019612587,1
"Lockport",23791,A,Combined Cycle,Natural Gas,43.1622,-78.7453,153,28,1.275,12.75,38.25,76.5,12.939909228031,-26.3995315578936,0.913462435219589,0.0033927298275281,12.3766550280874,-6.86161765579119,0.913465855615356,1
"Saranac Energy",23793,D,Combined Cycle,Natural Gas,44.7132,-73.4557,268,45,2.00833333333333,20.0833333333333,60.25,120.5,8.09133502868879,91.4924584562934,0.972110866799635,0.00357896218289587,7.12856525018097,149.465510124902,0.973021456863388,1
"Flynn",23794,K,Combined Cycle,Natural Gas,40.8153,-73.0644,111,57,0.866666666666667,8.66666666666667,26,52,8.96708044049024,295.699208665303,0.988700835084998,-0.0145581443652584,11.3897919274156,197.142492066736,0.989089204097926,1
"Rensselaer",23796,F,Combined Cycle,Natural Gas,42.63,-73.75,84,27.5,0.566666666666667,5.66666666666667,17,34,6.63141263076982,160.877277622682,0.98160964208405,0.0381820030298904,1.75803422333629,304.348511889826,0.988601939380306,1
"Selkirk-II",23799,F,Combined Cycle,Natural Gas,42.5744,-73.8592,304,75,1.91666666666667,19.1666666666667,57.5,115,7.47891921192365,157.015749909065,0.976606495904094,0.00447148861920509,5.89532272323889,285.045659435442,0.97757456099618,1
"Greenport GT1",23814,K,Jet Engine,Fuel Oil 2,41.1056,-72.3767,60,35,0.591666666666667,5.91666666666667,17.75,35.5,20.9806494645788,-578.65808613897,0.822541669828295,-0.799114576402573,95.8860654096602,-2315.9167986962,0.861913552795427,1
"Far Rockaway GT2",23815,K,Jet Engine,Kerosene,40.6106,-73.7614,54,31,0.533333333333333,5.33333333333333,16,32,22.2692254633697,-605.384500345637,0.928786471903157,0.127389437602037,11.0298590431954,-365.011443832632,0.929524350302253,1
"KIAC_JFK_GT1",23816,J,Combined Cycle,Natural Gas,40.6417,-73.7778,65,37,0.45,4.5,13.5,27,7.85616573991791,89.7284098667044,0.970297746360214,-0.0285262460381507,10.5075762416634,28.5860877681964,0.971028459736916,1
"KIAC_JFK_GT2",23817,J,Combined Cycle,Natural Gas,40.6417,-73.7778,71,5,0.616666666666667,6.16666666666667,18.5,37,7.35302659788281,100.693065202729,0.954711701146307,0.00720398751606604,6.76862032072057,112.013955306806,0.955033751189217,1
"Freeport CT 2",23818,K,Combustion Turbine,Natural Gas,40.6447,-73.5683,51,1,0.658333333333333,6.58333333333333,19.75,39.5,10.7928934966781,-41.3412529015759,0.919617700206554,0.192561011310415,1.86201594740624,13.0877714421676,0.942857869990813,1
"Bethpage",23823,K,Combined Cycle,Natural Gas,40.7469,-73.4994,61,22,0.708333333333333,7.08333333333333,21.25,42.5,7.16651058006435,27.4515805419086,0.953129412185642,-0.0271832614626435,9.54118381994274,-19.9432360476886,0.953814301537485,1
"Castleton Energy Center",23900,F,Combined Cycle,Natural Gas,42.5375,-73.7433,78,52,0.625,6.25,18.75,37.5,9.66266199519517,-41.6337000800679,0.966758175077666,0.0791086543338857,0.0268750519240374,249.246720430601,0.969450943401166,1
"Massena",23902,D,Combined Cycle,Natural Gas,44.9503,-74.8928,55,8.8,0.508333333333333,5.08333333333333,15.25,30.5,14.5946699044058,-59.5447045809474,0.815360367234561,0.463164134729612,-19.3448212925481,469.201157011233,0.883125313052501,1
"Independence",23970,C,Combined Cycle,Natural Gas,43.495,-76.4508,1218,209,9.25833333333333,92.5833333333333,277.75,555.5,6.78150130759422,71.8285950198123,0.970263238106163,0.000263829129696581,6.41231143788749,181.316160820372,0.970353406645968,1
"Indeck-Olean",23982,A,Combined Cycle,Natural Gas,42.0875,-78.4578,84,28,0.858333333333333,8.58333333333333,25.75,51.5,6.70652167330975,125.59045338913,0.875873429797374,0.025986510786185,3.74540869824891,205.909720995209,0.880622977545049,1
"Beaver Falls",23983,E,Combined Cycle,Natural Gas,43.8861,-75.4342,98,10.1,0.808333333333333,8.08333333333333,24.25,48.5,5.83382822113142,160.120581269573,0.881085701809219,0.0407632593373509,1.00167940854826,270.887166310854,0.901910323492815,1
"Syracuse",23985,C,Combined Cycle,Natural Gas,43.0667,-76.2246,102,24.9,0.683333333333333,6.83333333333333,20.5,41,6.25732663718331,106.108280933738,0.935328758704854,0.083061076868353,-4.80457460628451,446.862398453348,0.978037571199031,1
"Batavia",24024,B,Combined Cycle,Natural Gas,42.9828,-78.1592,43,14,0.441666666666667,4.41666666666667,13.25,26.5,8.77817464346644,123.613354668312,0.992101712830617,-0.0405535160577986,11.2853369794759,87.7786646312444,0.994210928628956,1
"Fortistar - N.Tonawanda",24026,A,Combined Cycle,Natural Gas,43.0483,-78.8539,51,27.2,0.4,4,12,24,8.57438257991823,126.162247476154,0.900376228749228,0.0190245709401482,6.98358810962817,159.17465405023,0.900170341128003,1
"Carr St.-E. Syr",24060,C,Combined Cycle,Natural Gas,43.0611,-76.0819,82,17,0.891666666666667,8.91666666666667,26.75,53.5,9.5809572166699,157.058914901086,0.988465398119954,0.02715567996931,6.88538835921999,212.393142920582,0.990611549254005,1
"Astoria 2",24149,J,Steam Turbine,Natural Gas,40.7869,-73.9122,153,1,0.808333333333333,8.08333333333333,24.25,48.5,10.6959397211921,149.850830935874,0.987115478308483,0.0082657812722347,9.47574769557801,176.716238747544,0.988759588210545,1
"Kent",24152,J,Combustion Turbine,Natural Gas,40.7168,-73.9665,49,25.8,0.525,5.25,15.75,31.5,19.5625254433767,-444.358987246988,0.805477024151483,-1.15200780103456,116.003291840571,-2435.03013766587,0.870483069655057,1
"Pouch",24155,J,Combustion Turbine,Natural Gas,40.6188,-74.069,48,9,0.691666666666667,6.91666666666667,20.75,41.5,15.8071497352808,-269.471299206806,0.810386494027123,0.302579551287145,-4.35810974706109,18.6698221528265,0.856524064359249,1
"Gowanus 5",24156,J,Combustion Turbine,Natural Gas,40.663,-74,44,33,0.416666666666667,4.16666666666667,12.5,25,21.5882364652408,-491.425275832998,0.743434111399888,-2.80606059232023,242.142620376124,-4799.58064842065,0.858744442854658,1
"Gowanus 6",24157,J,Combustion Turbine,Natural Gas,40.663,-74,43,22.4,0.491666666666667,4.91666666666667,14.75,29.5,24.1882573409155,-590.119679578798,0.901749737146841,-0.27927458176498,44.6632759455416,-957.526078492591,0.904251353008207,1
"Hellgate 1",24158,J,Combustion Turbine,Natural Gas,40.7988,-73.9093,43,19,0.533333333333333,5.33333333333333,16,32,21.8288357002256,-505.614690131228,0.906814402209919,0.46118339953486,-10.3018306579537,32.8736315941978,0.922722554651872,1
"Hellgate 2",24159,J,Combustion Turbine,Natural Gas,40.7988,-73.9093,43,20,0.508333333333333,5.08333333333333,15.25,30.5,24.6475240488885,-587.398937664866,0.935332760637498,0.24639635160818,7.07420074925049,-282.012739231364,0.937312959625684,1
"Harlem River 1",24160,J,Combustion Turbine,Natural Gas,40.7989,-73.9147,43,22,0.508333333333333,5.08333333333333,15.25,30.5,23.7421260707598,-569.218006564006,0.871933541808522,0.202458504308644,9.17730169328313,-313.279337744296,0.873357471223834,1
"Harlem River 2",24161,J,Combustion Turbine,Natural Gas,40.7989,-73.9147,43,22,0.458333333333333,4.58333333333333,13.75,27.5,24.1966979332702,-614.041416902787,0.862642545935696,0.444523690861208,-8.33676641918878,-32.095907267095,0.869526036470499,1
"Vernon Blvd 3",24163,J,Combustion Turbine,Natural Gas,40.7539,-73.9506,42,21,0.491666666666667,4.91666666666667,14.75,29.5,21.7916279270483,-498.164689992029,0.888685682600376,0.367916026234076,-3.80084931473923,-64.3990280972178,0.89571608223289,1
"Brentwood",24164,K,Combustion Turbine,Natural Gas,40.787,-73.2933,49,29,0.516666666666667,5.16666666666667,15.5,31,21.7051486954872,-559.392764658866,0.888046473904294,-0.0959764821163648,29.5311483553602,-716.078714767547,0.88840656341101,1
"Port Jefferson GT 02",24210,K,Combustion Turbine,Natural Gas,40.9503,-73.0786,48,14,0.658333333333333,6.58333333333333,19.75,39.5,13.2298469185134,-147.542672295709,0.944383401850668,-0.0407209517938506,15.8196246578321,-183.023242788504,0.944858103196083,1
"Port Jefferson GT 03",24211,K,Combustion Turbine,Natural Gas,40.9503,-73.0786,49,15,0.641666666666667,6.41666666666667,19.25,38.5,12.5115997916516,-144.429529513078,0.894700616416336,-0.0678512423896331,16.8539461175829,-205.455287857185,0.896248898602301,1
"Shoreham GT4",24214,K,Combustion Turbine,Fuel Oil 2,40.9572,-72.8664,49,10.1,0.566666666666667,5.66666666666667,17,34,16.924613224961,-342.166461313318,0.814231472648812,0.454243232957937,-13.2036643537869,123.355245190334,0.879536186366974,1
"Pilgrim GT1",24216,K,Combustion Turbine,Natural Gas,40.7861,-73.2931,47,26,0.525,5.25,15.75,31.5,22.6315267354691,-554.086478331867,0.792322816141588,-0.487720973429317,59.4211900601631,-1235.02610021392,0.804738363652569,1
"Pilgrim GT2",24217,K,Combustion Turbine,Natural Gas,40.7861,-73.2931,48,24.8,0.55,5.5,16.5,33,23.007333517697,-561.920114900211,0.874645147087691,-0.361977372340347,50.1885815200187,-1059.26868571168,0.882629375803495,1
"Glenwood GT 04",24219,K,Combustion Turbine,Natural Gas,40.8275,-73.6478,49,2,0.775,7.75,23.25,46.5,10.6583056830733,-53.1817153849309,0.961829851005087,0.0879738564204489,5.71402129914315,-8.49434014060062,0.969621452546495,1
"Glenwood GT 05",24220,K,Combustion Turbine,Natural Gas,40.8275,-73.6478,50,3,0.775,7.75,23.25,46.5,10.6292270099471,-48.3802581698504,0.96607477551609,0.0799476239791857,6.19927649219677,-9.98578929443598,0.972017157965017,1
"East River 1",323558,J,Combined Cycle,Natural Gas,40.7281,-73.9742,223,97,2.28333333333333,22.8333333333333,68.5,137,7.8445356733122,421.588969443808,0.993617566113084,0.00813573988775227,5.29750960823797,611.070303591148,0.99466923276217,1
"East River 2",323559,J,Combined Cycle,Natural Gas,40.7281,-73.9742,227,86,2.025,20.25,60.75,121.5,7.69606645094394,439.309163181529,0.981509487155449,0.00635554898394946,5.76763125997039,576.080404095512,0.982273527128161,1
"Pinelawn Power 1",323563,K,Combined Cycle,Natural Gas,40.7358,-73.3881,81,39,0.625,6.25,18.75,37.5,7.33363416716029,41.2306081501056,0.907906013349206,0.0877418447947304,-2.80153358372014,327.550896704195,0.936668488367292,1
"Bethpage 3",323564,K,Combined Cycle,Natural Gas,40.7469,-73.4994,83,34,0.875,8.75,26.25,52.5,7.84876120257267,28.4292135113593,0.957207454894706,0.108178811867801,-5.24610588551317,405.663762562887,0.994220747376415,1
"Astoria CC 1",323568,J,Combined Cycle,Natural Gas,40.7881,-73.9056,318,134,2.65833333333333,26.5833333333333,79.75,159.5,5.08025596181705,389.993639590844,0.943299055721237,-0.000412115812245911,5.23959102830162,375.381733739124,0.943296981191941,1
"Astoria CC 2",323569,J,Combined Cycle,Natural Gas,40.7881,-73.9056,320,137,2.46666666666667,24.6666666666667,74,148,5.22187862114089,352.107584273198,0.900642568169025,-0.00118376722935257,5.69201642643203,307.546790947649,0.900673953305713,1
"Bethlehem Energy Center",323570,F,Combined Cycle,Natural Gas,42.5905,-73.7636,618,124,6,60,180,360,9.73967177329591,272.953923952543,0.974360476759132,-0.00683790188248863,14.700278394894,-496.908216948358,0.981824483617042,1
"Astoria East Energy - CC1",323581,J,Combined Cycle,Natural Gas,40.7825,-73.8964,313,169,2.95,29.5,88.5,177,5.83873582331598,234.693432571904,0.93268654902002,0.00427892825246859,3.86524227558283,452.668767645524,0.933138401225519,1
"Bethpage GT4",323586,K,Combustion Turbine,Natural Gas,40.7469,-73.4994,49,17,0.633333333333333,6.33333333333333,19,38,18.7287330915219,-411.421906368959,0.922149791473653,0.326618025290305,-4.56189987993319,-30.3562519517771,0.935432200207446,1
"Caithness_CC_1",323624,K,Combined Cycle,Natural Gas,40.8142,-72.9403,373,252,2.725,27.25,81.75,163.5,6.82730750104751,-55.8488345958696,0.951265426749756,0.0044941926919521,4.01439131685336,380.273655687359,0.951654628206994,1
"EMPIRE_CC_1",323656,F,Combined Cycle,Natural Gas,42.6296,-73.749,327,165,2.9,29,87,174,6.74233072058273,92.6817543874588,0.970108960412602,0.0103705765940131,1.90498184575219,640.716796012745,0.973736177538316,1
"EMPIRE_CC_2",323658,F,Combined Cycle,Natural Gas,42.6296,-73.749,327,164,3.125,31.25,93.75,187.5,6.64023321520404,105.232581304045,0.974315218027916,0.0090524135700667,2.43621294825311,579.261160395501,0.977190420702609,1
"Astoria Energy 2 - CC3",323677,J,Combined Cycle,Natural Gas,40.7825,-73.8964,313,173,2.75833333333333,27.5833333333333,82.75,165.5,6.64137341625619,192.644759334996,0.983935183233685,0.0127081276007865,0.667184931344248,868.955735370407,0.9881338303044,1
"Astoria Energy 2 - CC4",323678,J,Combined Cycle,Natural Gas,40.7825,-73.8964,313,167,3.225,32.25,96.75,193.5,6.53765259369679,192.607702901738,0.984176448171494,0.0116401235905231,1.11854410382464,798.064680756425,0.988194574855468,1
"Nassau Energy Corporation",323695,K,Combined Cycle,Natural Gas,40.7259,-73.5885,53,35,0.308333333333333,3.08333333333333,9.25,18.5,7.10222028644212,154.764369192899,0.939264120701948,0.0641830724588349,1.70651209550194,267.022080263847,0.941016244172422,1
"CPV_VALLEY___CC1",323721,G,Combined Cycle,Natural Gas,41.413,-74.435,361,253,3.33333333333333,33.3333333333333,100,200,7.88990539141104,-333.030111148809,0.878008829635729,0.0231214049325194,-6.48301410409144,1891.42015689945,0.884808423450811,1
"CPV_VALLEY___CC2",323722,G,Combined Cycle,Natural Gas,41.413,-74.435,362,251,3.24166666666667,32.4166666666667,97.25,194.5,7.74552808762995,-290.510061388044,0.898048529826396,0.025314054013171,-7.96109615954062,2134.8759228098,0.907452383313681,1
"Jamestown 7",1659,A,Combustion Turbine,Natural Gas,42.0917,-79.2417,46,32,0.35,3.5,10.5,21,5.23349326746679,213.840129554728,0.244801506085864,0.670412562602071,-43.6338223909263,1099.1538605721,0.300104201549883,1
"Indeck-Corinth",23802,F,Combined Cycle,Natural Gas,43.25,-73.8125,140,125,1.075,10.75,32.25,64.5,4.09425292035481,527.168098575901,0.598710242872921,-0.0876046241687922,27.1189823170078,-984.431609842455,0.601298981736978,1
"Stony Brook   (BTM:NG)",24151,K,Combustion Turbine,Natural Gas,40.9168,-73.1292,46,32,0.391666666666667,3.91666666666667,11.75,23.5,8.35379136884841,104.194401245147,0.417341262571401,0.232437620330387,-9.5512989735401,446.650151310131,0.421064592984277,1
"Vernon Blvd 2",24162,J,Combustion Turbine,Natural Gas,40.7539,-73.9506,43,26.5,0.433333333333333,4.33333333333333,13,26,21.6542786194898,-487.325615404184,0.77216330802107,-0.790883532792431,78.4898881620355,-1492.60427480911,0.790519513092396,1
"Far Rockaway GT1",24212,K,Jet Engine,Natural Gas,40.6106,-73.7614,60,47,0.55,5.5,16.5,33,11.1511651137286,-24.857013030274,0.581339489851656,-1.49162005151463,175.053336876622,-4521.69861263525,0.723939146569,1
"Ravenswood CC 04",23820,J,Combined Cycle,Natural Gas,40.7585,-73.9451,286,158,2.575,25.75,77.25,154.5,4.01623501247745,784.865632261453,0.59060992473616,0.0245313645501132,-5.42536609554815,1599.63359167649,0.899789626973766,1
"Astoria East Energy - CC2",323582,J,Combined Cycle,Natural Gas,40.7825,-73.8964,313,169,2.93333333333333,29.3333333333333,88,176,5.39774587944187,407.384739149732,0.777187783971167,0.016383922219842,-2.04477419766622,1168.15171298777,0.92324349354042,1
"Wading River 3",23601,K,Combustion Turbine,Fuel Oil 2,40.9569,-72.8774,94,0,1.56666666666667,15.6666666666667,47,94,13.315,0,0,0,0,0,0,0
"Selkirk-I",23801,F,Combined Cycle,Natural Gas,42.5744,-73.8592,143,0,2.38333333333333,23.8333333333333,71.5,143,7.633,0,0,0,0,0,0,0
"Carthage Energy",23857,E,Combined Cycle,Natural Gas,43.9842,-75.6225,61,0,1.01666666666667,10.1666666666667,30.5,61,7.633,0,0,0,0,0,0,0
"Astoria GT 2-1",24094,J,Jet Engine,Kerosene,40.7864,-73.9133,44,0,0.733333333333333,7.33333333333333,22,44,13.315,0,0,0,0,0,0,0
"Astoria GT 2-2",24095,J,Jet Engine,Kerosene,40.7864,-73.9133,44,0,0.733333333333333,7.33333333333333,22,44,13.315,0,0,0,0,0,0,0
"Astoria GT 2-3",24096,J,Jet Engine,Kerosene,40.7864,-73.9133,44,0,0.733333333333333,7.33333333333333,22,44,13.315,0,0,0,0,0,0,0
"Astoria GT 2-4",24097,J,Jet Engine,Kerosene,40.7864,-73.9133,40,0,0.666666666666667,6.66666666666667,20,40,13.315,0,0,0,0,0,0,0
"Astoria GT 3-1",24098,J,Jet Engine,Kerosene,40.7864,-73.9133,40,0,0.666666666666667,6.66666666666667,20,40,13.315,0,0,0,0,0,0,0
"Astoria GT 3-2",24099,J,Jet Engine,Kerosene,40.7864,-73.9133,44,0,0.733333333333333,7.33333333333333,22,44,13.315,0,0,0,0,0,0,0
"Astoria GT 3-3",24100,J,Jet Engine,Kerosene,40.7864,-73.9133,40,0,0.666666666666667,6.66666666666667,20,40,13.315,0,0,0,0,0,0,0
"Astoria GT 3-4",24101,J,Jet Engine,Kerosene,40.7864,-73.9133,46,0,0.766666666666667,7.66666666666667,23,46,13.315,0,0,0,0,0,0,0
"Astoria GT 4-1",24102,J,Jet Engine,Kerosene,40.7864,-73.9133,40,0,0.666666666666667,6.66666666666667,20,40,13.315,0,0,0,0,0,0,0
"Astoria GT 4-2",24103,J,Jet Engine,Kerosene,40.7864,-73.9133,40,0,0.666666666666667,6.66666666666667,20,40,13.315,0,0,0,0,0,0,0
"Astoria GT 4-3",24104,J,Jet Engine,Kerosene,40.7864,-73.9133,44,0,0.733333333333333,7.33333333333333,22,44,13.315,0,0,0,0,0,0,0
"Astoria GT 4-4",24105,J,Jet Engine,Kerosene,40.7864,-73.9133,42,0,0.7,7,21,42,13.315,0,0,0,0,0,0,0
"Shoreham GT3",24213,K,Combustion Turbine,Fuel Oil 2,40.9572,-72.8664,47,0,0.783333333333333,7.83333333333333,23.5,47,13.315,0,0,0,0,0,0,0
"59 St.  GT 1",24138,J,Combustion Turbine,Kerosene,40.772385,-73.993028,17.1,0,0.285,2.85,8.55,17.1,13.315,0,0,0,0,0,0,0
"74 St.  GT 1",24260,J,Combustion Turbine,Kerosene,40.768421,-73.951731,18.5,0,0.308333333333333,3.08333333333333,9.25,18.5,13.315,0,0,0,0,0,0,0
"74 St.  GT 2",24261,J,Combustion Turbine,Kerosene,40.768421,-73.951731,18.5,0,0.308333333333333,3.08333333333333,9.25,18.5,13.315,0,0,0,0,0,0,0
"Allied Frozen Storage",23774,A,Internal Combustion,Natural Gas,42.842029,-78.722673,0.1,0,0.00166666666666667,0.0166666666666667,0.05,0.1,8.899,0,0,0,0,0,0,0
"Arthur Kill Cogen",323718,J,Internal Combustion,Natural Gas,40.5915,-74.2027,11.1,0,0.185,1.85,5.55,11.1,8.899,0,0,0,0,0,0,0
"Arthur Kill GT 1",23520,J,Combustion Turbine,Natural Gas,40.5915,-74.2027,20,0,0.333333333333333,3.33333333333333,10,20,11.098,0,0,0,0,0,0,0
"Astoria GT 01",23523,J,Combustion Turbine,Natural Gas,40.7864,-73.9133,16,0,0.266666666666667,2.66666666666667,8,16,11.098,0,0,0,0,0,0,0
"Barrett 09",23700,K,Jet Engine,Natural Gas,40.616689,-73.647881,41.8,0,0.696666666666667,6.96666666666667,20.9,41.8,11.098,0,0,0,0,0,0,0
"Barrett 10",23701,K,Jet Engine,Natural Gas,40.616689,-73.647881,41.8,0,0.696666666666667,6.96666666666667,20.9,41.8,11.098,0,0,0,0,0,0,0
"Barrett 11",23702,K,Jet Engine,Natural Gas,40.616689,-73.647881,41.8,0,0.696666666666667,6.96666666666667,20.9,41.8,11.098,0,0,0,0,0,0,0
"Barrett 12",23703,K,Jet Engine,Natural Gas,40.616689,-73.647881,41.8,0,0.696666666666667,6.96666666666667,20.9,41.8,11.098,0,0,0,0,0,0,0
"Binghamton (RET - 1/9/18)",23790,C,Combined Cycle,Natural Gas,42.107192,-75.927782,47.7,0,0.795,7.95,23.85,47.7,7.633,0,0,0,0,0,0,0
"Burrstone Engy Center, LLC LU",23633,E,Internal Combustion,Natural Gas,43.09534,-75.278357,1.1,0,0.0183333333333333,0.183333333333333,0.55,1.1,8.899,0,0,0,0,0,0,0
"Burrstone Engy Center, LLC U",23633,E,Internal Combustion,Natural Gas,43.09534,-75.278357,2.2,0,0.0366666666666667,0.366666666666667,1.1,2.2,8.899,0,0,0,0,0,0,0
"Charles P Keller 09",1661,K,Internal Combustion,Fuel Oil 2,40.658333,-73.640556,3.5,0,0.0583333333333333,0.583333333333333,1.75,3.5,10.325,0,0,0,0,0,0,0
"Charles P Keller 10",1661,K,Internal Combustion,Fuel Oil 2,40.658333,-73.640556,3.5,0,0.0583333333333333,0.583333333333333,1.75,3.5,10.325,0,0,0,0,0,0,0
"Charles P Keller 11",1661,K,Internal Combustion,Fuel Oil 2,40.658333,-73.640556,5.2,0,0.0866666666666667,0.866666666666667,2.6,5.2,10.325,0,0,0,0,0,0,0
"Charles P Keller 14",1661,K,Internal Combustion,Fuel Oil 2,40.658333,-73.640556,6.2,0,0.103333333333333,1.03333333333333,3.1,6.2,10.325,0,0,0,0,0,0,0
"Coxsackie GT",23611,G,Combustion Turbine,Kerosene,42.350889,-73.815798,21.6,0,0.36,3.6,10.8,21.6,13.315,0,0,0,0,0,0,0
"East Hampton 2",23722,K,Internal Combustion,Fuel Oil 2,40.961706,-72.210277,2,0,0.0333333333333333,0.333333333333333,1,2,10.325,0,0,0,0,0,0,0
"East Hampton 3",23722,K,Internal Combustion,Fuel Oil 2,40.961706,-72.210277,2,0,0.0333333333333333,0.333333333333333,1,2,10.325,0,0,0,0,0,0,0
"East Hampton 4",23722,K,Internal Combustion,Fuel Oil 2,40.961706,-72.210277,2,0,0.0333333333333333,0.333333333333333,1,2,10.325,0,0,0,0,0,0,0
"East Hampton GT 01",23717,K,Jet Engine,Fuel Oil 2,40.961706,-72.210277,21.3,0,0.355,3.55,10.65,21.3,13.315,0,0,0,0,0,0,0
"Freeport 1-4",1660,K,Internal Combustion,Fuel Oil 2,40.6447,-73.5683,5.1,0,0.085,0.85,2.55,5.1,10.325,0,0,0,0,0,0,0
"Freeport 2-3",1660,K,Combustion Turbine,Kerosene,40.6447,-73.5683,18.1,0,0.301666666666667,3.01666666666667,9.05,18.1,13.315,0,0,0,0,0,0,0
"General Mills Inc",23808,A,Combustion Turbine,Natural Gas,42.870968,-78.875549,3.8,0,0.0633333333333333,0.633333333333333,1.9,3.8,11.098,0,0,0,0,0,0,0
"Gowanus 1-1",24077,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 1-2",24078,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 1-3",24079,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 1-4",24080,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 1-5",24084,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 1-6",24111,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 1-7",24112,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 2-1",24114,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 2-2",24115,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 2-3",24116,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 2-4",24117,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 2-5",24118,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 2-6",24119,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 2-7",24120,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 2-8",24121,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 3-1",24122,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 3-2",24123,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 3-3",24124,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 3-4",24125,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 3-5",24126,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 3-6",24127,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 3-7",24128,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 3-8",24129,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 4-1",24130,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 4-2",24131,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 4-3",24132,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 4-4",24133,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 4-5",24134,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 4-6",24135,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Gowanus 4-8",24137,J,Combustion Turbine,Fuel Oil 2,40.6635,-74.0051,20,0,0.333333333333333,3.33333333333333,10,20,13.315,0,0,0,0,0,0,0
"Hudson Ave 3",23810,J,Combustion Turbine,Kerosene,40.7052,-73.9807,16.3,0,0.271666666666667,2.71666666666667,8.15,16.3,13.315,0,0,0,0,0,0,0
"Hudson Ave 4",23540,J,Combustion Turbine,Kerosene,40.7052,-73.9807,16.3,0,0.271666666666667,2.71666666666667,8.15,16.3,13.315,0,0,0,0,0,0,0
"Hudson Ave 5",23657,J,Combustion Turbine,Kerosene,40.7052,-73.9807,16.3,0,0.271666666666667,2.71666666666667,8.15,16.3,13.315,0,0,0,0,0,0,0
"Jamestown 5",1658,A,Steam Turbine,Natural Gas,42.0917,-79.2417,28.7,0,0.478333333333333,4.78333333333333,14.35,28.7,10.347,0,0,0,0,0,0,0
"Jamestown 6",1658,A,Steam Turbine,Natural Gas,42.0917,-79.2417,25,0,0.416666666666667,4.16666666666667,12.5,25,10.347,0,0,0,0,0,0,0
"Narrows 1-1",24228,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Narrows 1-2",24229,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Narrows 1-3",24230,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Narrows 1-4",24231,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Narrows 1-5",24232,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Narrows 1-6",24233,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Narrows 1-7",24234,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Narrows 1-8",24235,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Narrows 2-1",24236,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Narrows 2-2",24237,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Narrows 2-3",24238,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Narrows 2-4",24239,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Narrows 2-5",24240,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Narrows 2-6",24241,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Narrows 2-7",24242,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Narrows 2-8",24243,J,Combustion Turbine,Fuel Oil 2,40.648611,-74.020833,22,0,0.366666666666667,3.66666666666667,11,22,13.315,0,0,0,0,0,0,0
"Northport GT",23718,K,Combustion Turbine,Fuel Oil 2,40.9231,-73.3417,16,0,0.266666666666667,2.66666666666667,8,16,13.315,0,0,0,0,0,0,0
"Ravenswood 01",23729,J,Combustion Turbine,Natural Gas,40.7585,-73.9451,18.6,0,0.31,3.1,9.3,18.6,11.098,0,0,0,0,0,0,0
"Ravenswood 10",24258,J,Jet Engine,Kerosene,40.7585,-73.9451,25,0,0.416666666666667,4.16666666666667,12.5,25,13.315,0,0,0,0,0,0,0
"Ravenswood 11",24259,J,Jet Engine,Kerosene,40.7585,-73.9451,25,0,0.416666666666667,4.16666666666667,12.5,25,13.315,0,0,0,0,0,0,0
"S Hampton 1",23720,K,Combustion Turbine,Fuel Oil 2,40.899997,-72.381977,11.5,0,0.191666666666667,1.91666666666667,5.75,11.5,13.315,0,0,0,0,0,0,0
"Shoreham 1",23715,K,Combustion Turbine,Fuel Oil 2,40.9572,-72.8664,52.9,0,0.881666666666667,8.81666666666667,26.45,52.9,13.315,0,0,0,0,0,0,0
"Shoreham 2",23716,K,Jet Engine,Fuel Oil 2,40.9572,-72.8664,18.6,0,0.31,3.1,9.3,18.6,13.315,0,0,0,0,0,0,0
"South Cairo",23612,G,Combustion Turbine,Kerosene,42.291275,-73.986452,21.6,0,0.36,3.6,10.8,21.6,13.315,0,0,0,0,0,0,0
"Southold 1",23719,K,Combustion Turbine,Fuel Oil 2,41.1059,-72.3761,14,0,0.233333333333333,2.33333333333333,7,14,13.315,0,0,0,0,0,0,0
"St. Elizabeth Medical Center",23633,E,Internal Combustion,Natural Gas,43.082104,-75.2661,0.6,0,0.01,0.1,0.3,0.6,8.899,0,0,0,0,0,0,0
